SỞ Y TẾ THÀNH PHỐ HỒ CHÍ MINH
BỆNH VIỆN NHI ĐỒNG 1
PHÒNG VẬT TƯ, THIẾT BỊ Y TẾ

BỘ THỐNG NHẤT: DANH MỤC QUY TRÌNH, MAPPING TỔ CHỨC – VỊ TRÍ VIỆC LÀM, PHƯƠNG THỨC ĐẶT MÃ VÀ MA TRẬN RACI CHUNG

Áp dụng chung cho toàn Phòng VT,TBYT và các khối, tổ, nhóm, cá nhân công việc

NGUYÊN TẮC THỐNG NHẤT HỆ THỐNG

Bộ danh mục này thống nhất theo logic quản lý tài liệu của QMS: tầng 1 là quy chế, chính sách và tài liệu nền; tầng 2 là quy trình hoặc thủ tục cấp quản lý; tầng 3 là mô tả vị trí việc làm và hướng dẫn công việc; tầng 4 là biểu mẫu, nhật ký, báo cáo và hồ sơ chứng minh thực hiện. Mỗi tài liệu ở tầng dưới phải có liên kết dọc với tài liệu mẹ ở tầng trên, bảo đảm truy xuất, kiểm soát phiên bản và triển khai thống nhất trong toàn phòng.

Để phù hợp cách dùng nội bộ của Bệnh viện Nhi Đồng 1, bộ này quy đổi tầng SOP/Procedure sang ký hiệu vận hành chính thức là PR; đồng thời giữ khả năng đối chiếu ngược với Master List QMS khi lập kho tài liệu điện tử hoặc phụ lục kiểm soát tài liệu.

MAPPING TỔ CHỨC – KHỐI – TỔ – NHÓM – VỊ TRÍ VIỆC LÀM

III. PHƯƠNG THỨC ĐẶT MÃ TỪ QUY CHẾ ĐẾN BIỂU MẪU

Quy ước áp dụng chung: khi ban hành văn bản quản lý theo mẫu quy trình chuẩn của bệnh viện, sử dụng ký hiệu PR trên tài liệu. Trong kho QMS điện tử, có thể lưu thêm cột “Mã tham chiếu SOP nguồn” để đối chiếu với Master List QMS. Cách làm này bảo đảm vừa đúng cấu trúc hệ thống, vừa thuận cho điều hành, trình ký và kiểm soát hồ sơ.

DANH MỤC PR CHÍNH THỨC CẤP PHÒNG VÀ CẤP KHỐI

DANH MỤC WI CẤP VỊ TRÍ VIỆC LÀM

MA TRẬN RACI CHUNG NHẤT CHO TOÀN PHÒNG VT,TBYT

Quy ước: R là người trực tiếp thực hiện; A là người chịu trách nhiệm cuối cùng; C là bên được tham vấn; I là bên được thông tin. Ma trận dưới đây là khung dùng chung nhất, có thể chi tiết hóa thêm trong từng PR hoặc WI cụ thể.

Bộ thống nhất này được dùng làm khung chung nhất cho toàn bộ Phòng VT,TBYT. Khi xây dựng hoặc chỉnh sửa từng tài liệu cụ thể, phải giữ đúng chuỗi liên kết: QC hoặc chính sách nền → PR → JD/WI → BM/HS. Không được tạo WI hoặc biểu mẫu đứng độc lập mà không có PR mẹ.

Đối với các tài liệu đang tồn tại ở dạng SOP trong Master List QMS, khi trình ký hoặc phát hành nội bộ có thể dùng ký hiệu PR tương đương. Đối với biểu mẫu, có thể dùng song hành hai cột: “Mã BM/HS nội bộ” và “Mã FM/LOG/REP/REC tham chiếu trong kho QMS điện tử”.

Những tên gọi vị trí việc làm chính thức nếu khác với tên quy đổi trong tài liệu này thì thay nhãn theo Phụ lục mô tả vị trí việc làm đang có hiệu lực, nhưng không thay đổi logic phân tầng tài liệu, cấu trúc mã và quan hệ RACI đã khóa trong bộ này.

MASTER LIST KIỂM SOÁT TÀI LIỆU QMS TOÀN PHÒNG

Đồng bộ với Quyết định ban hành và Phụ lục Danh mục mã quy trình chính thức của Phòng Vật tư, Thiết bị y tế

1. Mục đích

Tài liệu này là danh mục kiểm soát tài liệu QMS toàn phòng, dùng để quản lý tập trung mã tài liệu, chủ sở hữu, phạm vi áp dụng, tần suất rà soát, nơi lưu, tình trạng hiệu lực và liên kết dọc từ tài liệu nền đến quy trình, hướng dẫn công việc, biểu mẫu và hồ sơ.

2. Nguyên tắc đồng bộ

Bộ Master List này giữ đồng thời hai hệ quy chiếu: mã chính thức nội bộ dùng cho trình ký và vận hành gồm QC, PR, JD, WI, BM, HS; và mã tham chiếu nguồn theo cấu trúc QMS gốc gồm L1, SOP, JD, WI, FM, LOG, REC, REP, KPI-DASH. Lớp hồ sơ dùng tiền tố HS nhưng vẫn giữ phân nhánh LOG, REC, REP trong phần giữa mã để tránh trùng lặp và bảo đảm truy xuất.

3. Quy ước trạng thái

Tài liệu được phân loại thành ba trạng thái: Chính thức; Có điều kiện, áp dụng khi phát sinh điều kiện vận hành hoặc kế hoạch; và Quy hoạch/nâng cao, là mã đã được dự trù nhưng chỉ kích hoạt sau khi có nội dung đầy đủ và phê duyệt theo thủ tục kiểm soát tài liệu.

4. Tóm tắt cấu trúc Master List

5. Quy ước chuyển đổi mã dùng trong Master List

6. Mapping chủ sở hữu tài liệu với tổ chức và vị trí việc làm

7. Danh mục kiểm soát tài liệu - Tầng 1 (QC/L1)

8. Danh mục kiểm soát tài liệu - Tầng 2 (PR/SOP)

9. Danh mục kiểm soát tài liệu - Tầng 3 (JD/WI)

10. Danh mục kiểm soát tài liệu - Tầng 4 (BM/HS/KPI)

11. Quy tắc cập nhật và sử dụng Master List

1. Khi phát sinh tài liệu mới, đơn vị đề xuất phải nêu rõ mã nhóm, tài liệu mẹ, chủ sở hữu, phạm vi áp dụng, biểu mẫu hoặc hồ sơ đi kèm và đề nghị cấp mã trước khi soạn thảo nội dung.

2. Khi sửa đổi tài liệu đang hiệu lực, phải cập nhật đồng thời vào Master List này, hồ sơ phiên bản và nhật ký phát hành hoặc thu hồi bản kiểm soát.

3. Các tài liệu ở trạng thái Quy hoạch/nâng cao chỉ được đưa vào vận hành sau khi có nội dung đầy đủ, hoàn tất thẩm định và được phê duyệt theo thủ tục kiểm soát tài liệu.

4. Trường hợp đổi tên tổ, nhóm hoặc vị trí việc làm nhưng không thay đổi bản chất chức năng, giữ nguyên mã tài liệu đã cấp; chỉ đổi tên hiển thị tại cột chủ sở hữu và phạm vi áp dụng khi cần.

| Mục đích | Khóa một bộ danh mục thống nhất từ quy chế đến biểu mẫu để dùng cho kiểm soát tài liệu, xây dựng SOP/WI/JD, điều hành công việc và phối hợp liên bộ phận. |
| --- | --- |
| Cơ sở cấu trúc | Bám cấu trúc QMS 4 tầng của Phòng VT,TBYT, mẫu PR của Bệnh viện Nhi Đồng 1, mẫu WI rút gọn và nguyên tắc RACI – WRITE. |
| Phạm vi áp dụng | Toàn Phòng VT,TBYT; các khối, tổ, nhóm, vị trí việc làm; các đầu mối phối hợp liên quan. |
| Ghi chú kiểm soát | Bộ này là khung dùng chung nhất. Khi ban hành chính thức, tên chức danh cụ thể phải đối chiếu lại với Quy chế cơ cấu tổ chức và Phụ lục mô tả vị trí việc làm đang có hiệu lực. |

| Cấp quản lý | Đơn vị/Tổ/nhóm | Mã nhóm chuẩn hóa | Vị trí việc làm/JD quy đổi | Chức năng lõi |
| --- | --- | --- | --- | --- |
| Lãnh đạo phòng | Trưởng phòng VT,TBYT | LP | TP | Chỉ đạo chung, phê duyệt, chịu trách nhiệm cuối cùng |
| Lãnh đạo phòng | Phó Trưởng phòng phụ trách SCM – Tài chính | K1 | PTP1 | Điều phối SCM, kho, kế hoạch cung ứng, NCC/HĐ, chỉ số SCM |
| Lãnh đạo phòng | Phó Trưởng phòng phụ trách HTM – CMMS/IMMIS | K2 | PTP2 | Điều phối vòng đời TBYT, workshop, CMMS/IMMIS, dữ liệu và dashboard |
| Khối hành chính – QMS | Tổ HC–Văn thư–Tổng hợp | ADM | JD-ADM-01 | Văn thư, giao ban, biên bản, công văn, tổng hợp và báo cáo |
| Khối hành chính – QMS | Tổ HC–QLCL & Risk | QMS | JD-QMS-01 | Kiểm soát tài liệu, hồ sơ, audit, NC/CAPA, đào tạo và risk |
| Khối SCM | Nhóm KH–TC–BHYT/TBYT | SCM-PLAN | JD-SCM-01 | Nhu cầu, kế hoạch cung ứng, phối hợp kế hoạch đầu tư |
| Khối SCM | Nhóm Kho trung tâm & Kho vận | SCM-WH | JD-SCM-02 | Tiếp nhận, nhập kho, bảo quản, cấp phát, kiểm kê, truy vết |
| Khối SCM | Nhóm Đấu thầu – Hợp đồng – NCC | SCM-VEN | JD-SCM-03 | Đánh giá NCC, theo dõi hợp đồng, SLA/OTIF, xử lý vi phạm |
| Khối HTM | Nhóm Quản trị vòng đời TBYT | HTM | JD-HTM-01 | Thẩm định nhu cầu, tiếp nhận, bàn giao, đăng ký, giám sát vòng đời |
| Khối kỹ thuật | Workshop | WS | JD-WS-01 | PM, CM, inspection, calibration, hỗ trợ kỹ thuật |
| Khối số hóa – dữ liệu | Nhóm CMMS/IMMIS | CMMS | JD-CMMS-01 | Master data, workflow, work order, dashboard, phân quyền, chất lượng dữ liệu |
| Phối hợp ngoài phòng | Khoa/phòng sử dụng, đầu mối mạng lưới TBYT | USER | Đầu mối sử dụng | Phối hợp nhu cầu, tiếp nhận, khai thác, phản hồi sự cố, kiểm kê |

| Lớp tài liệu | Ký hiệu chính thức | Cách dùng | Ví dụ chuẩn |
| --- | --- | --- | --- |
| Tài liệu nền, quy chế, chính sách | QC-[nhóm]-[số] | Dùng cho quy chế tổ chức hoạt động, chính sách chất lượng, chính sách SCM, HTM, CMMS/IMMIS, dữ liệu | QC-QMS-01; QC-ADM-01; QC-SCM-01; QC-HTM-01 |
| Quy trình/thủ tục cấp phòng hoặc cấp khối | PR-[nhóm]-[số] | Là tầng quản lý chính thức để ban hành và kiểm soát thực hiện | PR-QMS-01; PR-ADM-03; PR-SCM-05; PR-HTM-02 |
| Mô tả vị trí việc làm | JD-[nhóm]-[số] | Khóa nhiệm vụ, quan hệ báo cáo và đầu ra của vị trí | JD-ADM-01; JD-SCM-02; JD-CMMS-01 |
| Hướng dẫn công việc | WI-[nhóm]-[số] | Gắn với vị trí/chức năng và luôn liên kết với PR mẹ | WI-QMS-01; WI-SCM-03; WI-CMMS-02 |
| Biểu mẫu | BM-[nhóm]-[số] hoặc giữ tham chiếu FM nguồn | Dùng trên tài liệu trình ký nội bộ; có thể song hành với FM trong kho QMS điện tử | BM-QMS-01; BM-ADM-03; BM-SCM-02 |
| Nhật ký, báo cáo, hồ sơ | HS-[nhóm]-[số] hoặc giữ LOG/REP/REC nguồn | Khóa nơi lưu bằng chứng, báo cáo định kỳ và hồ sơ phát sinh | HS-QMS-01; HS-SCM-01; HS-HTM-01 |

| Mã PR | Tên quy trình chính thức | Cấp áp dụng | Đơn vị chủ trì | Đầu ra quản lý chính |
| --- | --- | --- | --- | --- |
| PR-QMS-01 | Kiểm soát tài liệu | Cấp phòng | Tổ HC–QLCL & Risk | Danh mục tài liệu, phát hành, sửa đổi, thu hồi, bản kiểm soát |
| PR-QMS-02 | Kiểm soát hồ sơ | Cấp phòng | Tổ HC–QLCL & Risk | Danh mục hồ sơ, nơi lưu, thời gian lưu, truy xuất |
| PR-QMS-03 | Đào tạo và đánh giá năng lực | Cấp phòng | Tổ HC–QLCL & Risk | Kế hoạch đào tạo, hồ sơ đào tạo, đánh giá năng lực |
| PR-QMS-04 | Audit nội bộ; NC; CAPA | Cấp phòng | Tổ HC–QLCL & Risk | Kế hoạch audit, checklist, phiếu NC, kế hoạch CAPA |
| PR-QMS-05 | Quản trị chỉ số và báo cáo điều hành | Cấp phòng | Trưởng phòng + PTP1/PTP2 | Báo cáo tuần/tháng/quý/năm, KPI/KPO, dashboard |
| PR-ADM-01 | Lập kế hoạch năm/quý/tháng và theo dõi thực hiện | Cấp phòng | Trưởng phòng | Kế hoạch công tác, M&E, theo dõi tiến độ |
| PR-ADM-02 | Giao việc – giám sát – đóng việc | Cấp phòng | Trưởng phòng | Action list, phiếu giao việc, trạng thái đóng việc |
| PR-ADM-03 | Họp, biên bản, ban hành thông báo kết luận | Cấp phòng | Tổ HC–Văn thư–Tổng hợp | Biên bản họp, kết luận họp, phân công thực hiện |
| PR-ADM-04 | Truyền thông nội bộ và công văn đi/đến liên quan VT,TBYT | Cấp phòng | Tổ HC–Văn thư–Tổng hợp | Sổ công văn, luồng xử lý văn bản |
| PR-ADM-05 | Quản trị thay đổi đối với SOP/WI/CMMS/IMMIS | Cấp phòng | Tổ QLCL + Nhóm CMMS/IMMIS | Phiếu đề nghị sửa đổi, kiểm soát phiên bản |
| PR-SCM-01 | Lập nhu cầu và tổng hợp kế hoạch mua sắm/cung ứng | Cấp khối SCM | Nhóm KH–TC–BHYT/TBYT | Kế hoạch cung ứng, tổng hợp nhu cầu |
| PR-SCM-02 | Tiếp nhận hàng và kiểm tra chứng từ/đối chiếu | Cấp kho | Nhóm Kho | Phiếu tiếp nhận/kiểm nhập, đối chiếu chứng từ |
| PR-SCM-03 | Nhập kho, sắp xếp, bảo quản và kiểm soát điều kiện kho | Cấp kho | Nhóm Kho | Nhật ký kho, tình trạng bảo quản, xử lý sai lệch |
| PR-SCM-04 | Quản lý tồn kho: min–max/ROP, hạn dùng/lot, hàng chậm luân chuyển | Cấp SCM/Kho | Nhóm Kho + KH–TC | Báo cáo tồn, cảnh báo tồn và hàng chậm luân chuyển |
| PR-SCM-05 | Xuất kho/cấp phát, bàn giao và truy vết | Cấp kho | Nhóm Kho vận | Phiếu xuất, bàn giao nội viện, truy vết cấp phát |
| PR-SCM-06 | Kiểm kê định kỳ/đột xuất, xử lý chênh lệch và báo cáo kiểm kê | Cấp kho | Nhóm Kho + Tổ QLCL | Biên bản kiểm kê, xử lý chênh lệch |
| PR-SCM-07 | Quản lý NCC/HĐ: đánh giá, theo dõi SLA/OTIF, xử lý vi phạm | Cấp khối SCM | Nhóm ĐT–HĐ–NCC | Báo cáo NCC, OTIF/SLA, hồ sơ vi phạm |
| PR-HTM-01 | Thẩm định nhu cầu và lựa chọn/đầu tư TBYT | Cấp khối HTM | Nhóm HTM + KH–TC | Hồ sơ nhu cầu, hồ sơ kỹ thuật, đề xuất đầu tư |
| PR-HTM-02 | Tiếp nhận, lắp đặt, nghiệm thu | Cấp khối HTM | Nhóm HTM + Workshop | Biên bản tiếp nhận, lắp đặt, nghiệm thu |
| PR-HTM-03 | Kiểm tra ban đầu và đăng ký tài sản/ID/UDI | Cấp khối HTM | Nhóm HTM + CMMS/IMMIS | ID thiết bị, hồ sơ thiết bị, đăng ký ban đầu |
| PR-HTM-04 | Đào tạo người sử dụng và bàn giao khai thác | Cấp khối HTM | Nhóm Đào tạo–R&D + HTM | Hồ sơ bàn giao, hồ sơ đào tạo sử dụng |
| PR-HTM-05 | Theo dõi hiệu năng/hiệu suất và giám sát sau lưu hành/QA | Cấp khối HTM | PTP2 + Tổ QLCL | Báo cáo an toàn, downtime, tuân thủ |
| PR-HTM-06 | Loại bỏ, thu hồi, điều chuyển, thanh lý TBYT | Cấp khối HTM | Nhóm HTM + Kho TSCĐ | Hồ sơ điều chuyển, thu hồi, thanh lý |
| PR-CMMS-01 | Quản lý Work Order | Cấp khối kỹ thuật số | Nhóm CMMS/IMMIS | WO, phân công, SLA, trạng thái open/closed |
| PR-CMMS-02 | Quản trị master data: nomenclature/UDI, phân loại, trạng thái, parent–child | Cấp khối kỹ thuật số | Nhóm CMMS/IMMIS | Dữ liệu chuẩn, quy tắc đặt mã, trạng thái thiết bị |
| PR-CMMS-03 | Quản lý PM/Inspection/Calibration và checklist trên hệ thống | Cấp khối kỹ thuật | Workshop + CMMS | Lịch PM, checklist, hồ sơ kiểm định/hiệu chuẩn |
| PR-CMMS-04 | Quản lý phụ tùng: tồn kho, ROP/ROQ, liên kết model | Cấp khối kỹ thuật | Kho kỹ thuật + CMMS | Thẻ phụ tùng, báo cáo phụ tùng |
| PR-CMMS-05 | Hệ báo cáo và dashboard asset/WO/PM/cost/downtime/vendor | Cấp phòng/khối | Nhóm CMMS/IMMIS | Dashboard và bộ báo cáo quản trị |
| PR-IMMIS-01 | IMMIS: compliance tracking, predictive analysis, IoT/cloud interoperability | Cấp nâng cao | PTP2 + Nhóm Đổi mới | Mô hình vận hành IMMIS và chỉ số nâng cao |
| PR-IMMIS-02 | Di trú dữ liệu và chuẩn hóa dữ liệu | Cấp nâng cao | Nhóm CMMS/IMMIS | Biên bản chuyển đổi dữ liệu, chuẩn hóa trường dữ liệu |
| PR-ITD-01 | Quản trị chất lượng dữ liệu và phân quyền truy cập | Cấp phòng/khối | Nhóm CMMS/IMMIS + QLCL | Báo cáo chất lượng dữ liệu, phân quyền truy cập |

| Mã WI | Tên WI | Vị trí/nhóm chủ quản | PR mẹ |
| --- | --- | --- | --- |
| WI-QMS-01 | Mã hóa, ban hành, thu hồi, lưu trữ, số hóa tài liệu/hồ sơ | Tổ HC–QLCL | PR-QMS-01, PR-QMS-02 |
| WI-QMS-02 | Thực hiện audit theo checklist; lập NC/CAPA và theo dõi | Tổ HC–QLCL | PR-QMS-04 |
| WI-HR-01 | Lập kế hoạch đào tạo; đánh giá năng lực; ghi nhận hồ sơ | Tổ HC–QLCL | PR-QMS-03 |
| WI-ADM-01 | Lập kế hoạch theo mẫu chuẩn | Tổ HC–Tổng hợp | PR-ADM-01 |
| WI-ADM-02 | Soạn kết luận họp, giao việc, đóng việc theo bằng chứng | Tổ HC–Tổng hợp | PR-ADM-02, PR-ADM-03 |
| WI-ADM-03 | Lập báo cáo định kỳ; quy tắc số liệu | Tổ HC–Tổng hợp + PTP1/PTP2 | PR-QMS-05 |
| WI-ADM-04 | Quản trị KPI/KPO và cập nhật dashboard | PTP2 + CMMS/IMMIS | PR-QMS-05, PR-CMMS-05 |
| WI-SCM-01 | Tiếp nhận hàng và kiểm tra đối chiếu | Nhóm Kho | PR-SCM-02 |
| WI-SCM-02 | Nhập kho, xếp kho, bảo quản và xử lý sai lệch | Nhóm Kho | PR-SCM-03 |
| WI-SCM-03 | Xuất kho/cấp phát và bàn giao nội viện | Nhóm Kho vận | PR-SCM-05 |
| WI-SCM-04 | Kiểm kê và đối soát chênh lệch | Nhóm Kho + QLCL | PR-SCM-06 |
| WI-SCM-05 | Lập nhu cầu và tổng hợp kế hoạch cung ứng | Nhóm KH–TC–BHYT/TBYT | PR-SCM-01 |
| WI-SCM-06 | Quản lý tồn kho min–max/ROP | Nhóm Kho + KH–TC | PR-SCM-04 |
| WI-SCM-07 | Theo dõi NCC/HĐ, SLA/OTIF | Nhóm ĐT–HĐ–NCC | PR-SCM-07 |
| WI-HTM-01 | Tiếp nhận, lắp đặt, nghiệm thu tại hiện trường | Nhóm HTM | PR-HTM-02 |
| WI-HTM-02 | Kiểm tra ban đầu: an toàn, hiệu năng, đủ điều kiện sử dụng | Workshop + HTM | PR-HTM-03 |
| WI-HTM-03 | Thẩm định nhu cầu và hồ sơ lựa chọn/đầu tư TBYT | Nhóm HTM + KH–TC | PR-HTM-01 |
| WI-HTM-04 | Đào tạo người sử dụng và bàn giao khai thác | Nhóm Đào tạo–R&D + HTM | PR-HTM-04 |
| WI-HTM-05 | Loại bỏ, thu hồi, điều chuyển, thanh lý TBYT | Nhóm HTM + Kho TSCĐ | PR-HTM-06 |
| WI-CMMS-01 | Tạo Work Order; phân loại ưu tiên; đóng WO; ghi nhận nhân công/vật tư | Nhóm CMMS/IMMIS | PR-CMMS-01 |
| WI-CMMS-02 | Lập lịch PM; checklist; ghi nhận PM theo trường dữ liệu bắt buộc | Workshop + CMMS | PR-CMMS-03 |
| WI-CMMS-03 | Quản trị phụ tùng: nhập – xuất, ROP/ROQ, liên kết thiết bị | Kho kỹ thuật + CMMS | PR-CMMS-04 |
| WI-IMMIS-01 | Chuẩn hóa nomenclature/UDI và quy tắc chất lượng dữ liệu | CMMS/IMMIS | PR-CMMS-02, PR-IMMIS-02 |
| WI-ITD-01 | Kiểm tra chất lượng dữ liệu trước khi chốt báo cáo | CMMS/IMMIS + QLCL | PR-ITD-01 |

| Nhóm quy trình | TP | PTP1 | PTP2 | ADM | QMS | SCM-PLAN | SCM-WH | SCM-VEN | HTM/WS/CMMS |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PR-QMS-01, 02 Kiểm soát tài liệu và hồ sơ | A | I | I | C | R | I | I | I | C |
| PR-QMS-03 Đào tạo và đánh giá năng lực | A | C | C | C | R | I | I | I | C |
| PR-QMS-04 Audit, NC, CAPA | A | I | I | C | R | I | I | I | C |
| PR-QMS-05 Chỉ số và báo cáo điều hành | A | R | R | R | C | C | C | I | R |
| PR-ADM-01 Kế hoạch công tác | A | R | R | R | C | C | I | I | I |
| PR-ADM-02 Giao việc – đóng việc | A | R | R | R | C | I | I | I | I |
| PR-ADM-03 Họp, biên bản, kết luận | A | C | C | R | C | I | I | I | I |
| PR-ADM-04 Công văn đi/đến, truyền thông nội bộ | A | I | I | R | C | I | I | I | I |
| PR-SCM-01 Nhu cầu và kế hoạch cung ứng | A | A/R | C | I | I | R | C | C | C |
| PR-SCM-02 đến 06 Kho, cấp phát, kiểm kê | I | A | I | I | C | C | R | I | C |
| PR-SCM-07 NCC/HĐ, SLA/OTIF | I | A | I | I | I | C | C | R | C |
| PR-HTM-01 Thẩm định nhu cầu, đầu tư TBYT | A | C | A/R | I | C | R | I | C | R |
| PR-HTM-02 đến 06 Vòng đời TBYT | I | I | A | I | C | I | C | I | R |
| PR-CMMS-01 đến 05 WO, PM, phụ tùng, dashboard | I | I | A | I | C | I | C | I | R |
| PR-IMMIS-01, 02 và PR-ITD-01 | I | I | A | I | R | I | I | I | R |

| Mã tài liệu nội bộ | BM-QMS-01 | Mã tham chiếu nguồn | FM-QMS-01 |
| --- | --- | --- | --- |
| Phiên bản | 01 | Tình trạng | Bản hoàn chỉnh dùng trình ký và kiểm soát |
| Đồng bộ với | Quyết định ban hành + Phụ lục Danh mục mã quy trình chính thức của Phòng VT,TBYT | Controlled copy | Kho QMS điện tử Phòng VT,TBYT; tủ hồ sơ QMS khi phát hành bản cứng |
| Phạm vi áp dụng | Toàn Phòng VT,TBYT; các khối, tổ, nhóm, vị trí việc làm và đầu mối phối hợp liên quan | Nguyên tắc cập nhật | Mọi thay đổi mã, tên tài liệu, trạng thái hiệu lực hoặc chủ sở hữu phải cập nhật đồng thời vào Master List, hồ sơ phiên bản và nhật ký phân phối/thu hồi |

| STT | Cụm tài liệu | Quy chiếu chính thức | Số lượng | Ghi chú |
| --- | --- | --- | --- | --- |
| 1 | Tầng 1 | QC / L1 | 22 | Tài liệu nền, chính sách, quy chế, khung năng lực và định hướng quản trị |
| 2 | Tầng 2 | PR / SOP | 31 | Quy trình quản lý cấp phòng, cấp khối, cấp chuyên môn |
| 3 | Tầng 3 | JD, WI | 26 | Mô tả vị trí việc làm và hướng dẫn công việc thực thi |
| 4 | Tầng 4 | BM, HS, KPI | 55 | Biểu mẫu, nhật ký, hồ sơ, báo cáo và dashboard |

| Nhóm nguồn | Mã nội bộ | Ví dụ | Nguyên tắc dùng |
| --- | --- | --- | --- |
| L1 | QC | L1-QMS-01 -> QC-QMS-01 | Dùng cho quy chế, chính sách và tài liệu nền của hệ QMS |
| SOP | PR | SOP-SCM-05 -> PR-SCM-05 | Dùng cho quy trình/thủ tục chính thức của phòng và các khối |
| JD / WI | JD / WI | Giữ nguyên mã | Không đổi tiền tố để bảo toàn mapping vị trí việc làm |
| FM | BM | FM-QMS-02 -> BM-QMS-02 | Dùng cho biểu mẫu tác nghiệp |
| LOG / REC / REP | HS-LOG / HS-REC / HS-REP | REP-ADM-01 -> HS-REP-ADM-01 | Lớp hồ sơ giữ loại LOG, REC, REP ở giữa mã để tránh trùng lặp và tăng khả năng truy xuất |
| KPI-DASH | KPI-DASH | KPI-DASH-01 -> KPI-DASH-01 | Giữ nguyên cho dashboard điều hành |

| Chủ sở hữu ghi trong Master List | Mapping tổ chức | Khối quản trị | Vai trò tài liệu chính |
| --- | --- | --- | --- |
| Trưởng phòng | Lãnh đạo phòng | Cấp phòng | Tài liệu nền, chiến lược, chính sách chất lượng, kế hoạch và phê duyệt chung |
| Tổ HC-QLCL & Risk / Tổ HC-QLCL | Khối hành chính - QMS | Khối 1 | Kiểm soát tài liệu, hồ sơ, audit, NC/CAPA, đào tạo, rủi ro |
| Tổ HC-Văn thư / Tổ HC-Tổng hợp | Khối hành chính - tổng hợp | Khối 1 | Điều hành, giao việc, công văn, họp, báo cáo, tracker |
| Nhóm KH-TC | Kế hoạch cung ứng | Khối 2 | Nhu cầu, kế hoạch mua sắm, phối hợp tài chính |
| Nhóm Kho / Kho vận | Kho trung tâm và kho vận | Kho | Tiếp nhận, nhập kho, bảo quản, cấp phát, kiểm kê |
| Nhóm ĐT-HĐ-NCC | Đấu thầu - hợp đồng - nhà cung cấp | Khối 2 | NCC, hợp đồng, SLA/OTIF |
| Nhóm HTM | Quản trị vòng đời TBYT | Khối 2 | Đầu tư, tiếp nhận, nghiệm thu, hiệu năng, loại bỏ |
| Workshop | Bảo trì, sửa chữa, inspection, calibration | Khối 2 | WO, PM, CM, kiểm tra an toàn, hiệu chuẩn |
| Nhóm CMMS/IMMIS | Quản trị dữ liệu và hệ thống | Khối 2 | Master data, workflow, dashboard, phân quyền, dữ liệu, di trú |

| STT | Mã nội bộ | Mã nguồn | Tên tài liệu | Tầng/loại | Chủ sở hữu | Phạm vi | Rà soát / tình trạng | Nơi lưu | Liên kết dọc / ghi chú |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | QC-QMS-01 | L1-QMS-01 | Chính sách chất lượng Phòng VTTBYT (Quality Policy) | Tầng 1 / QC | Trưởng phòng | Toàn Phòng; liên quan toàn viện khi phối hợp | 12 tháng / khi thay đổi chiến lược Chính thức | QMS điện tử + tủ QMS | L1-QMS-01 → SOP-QMS-01/02/03/04/05 → WI-QMS-01/02 → FM/REC/LOG-QMS… |
| 2 | QC-QMS-02 | L1-QMS-02 | Sổ tay QMS Phòng VTTBYT (QMS Manual) | Tầng 1 / QC | Trưởng phòng | Toàn Phòng | 12 tháng / khi thay đổi hệ thống Chính thức | QMS điện tử + tủ QMS | L1-QMS-02 → (toàn bộ SOP/WI/FM trong Master List) |
| 3 | QC-QMS-03 | L1-QMS-03 | Chính sách kiểm soát tài liệu & hồ sơ | Tầng 1 / QC | Tổ HC–QLCL & Risk | Toàn Phòng | 12 tháng / khi thay đổi quy định Chính thức | QMS điện tử + tủ QMS | L1-QMS-03 → SOP-QMS-01/02 → WI-QMS-01 → FM-QMS-01/02; REC-QMS-01; LOG-QMS-01 |
| 4 | QC-QMS-04 | L1-QMS-04 | Chính sách quản trị rủi ro trong HTM/SCM | Tầng 1 / QC | Tổ HC–QLCL & Risk | Toàn Phòng + các nhóm nghiệp vụ | 12 tháng / khi thay đổi rủi ro trọng yếu Chính thức | QMS điện tử | L1-QMS-04 → SOP-QMS-04/05; SOP-SCM-…; SOP-HTM-… → WI-… → FM-INC-01; REP… |
| 5 | QC-QMS-05 | L1-QMS-05 | Chính sách Audit/NC/CAPA & cải tiến liên tục | Tầng 1 / QC | Tổ HC–QLCL & Risk | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-QMS-05 → SOP-QMS-04 → WI-QMS-02 → FM-AUD-01/02; REC-NC-01; REC-CAPA-01 |
| 6 | QC-REG-01 | L1-REG-01 | Quy chế quản lý, sử dụng TBYT của Bệnh viện | Tầng 1 / QC | Ban Giám đốc / (đơn vị quản trị) | Toàn viện; Phòng VTTBYT tuân thủ & triển khai | Theo chu kỳ BV ban hành Chính thức | Kho văn bản BV + QMS tham chiếu | L1-REG-01 → SOP-HTM-…; SOP-CMMS-…; SOP-INV… → WI-… → FM/LOG/REP… |
| 7 | QC-REG-02 | L1-REG-02 | Quy định: Quy tắc ứng xử / Chính trực / Bảo mật (tích hợp điều kiện tuân thủ QMS) | Tầng 1 / QC | Trưởng phòng + Tổ HC–QLCL | Toàn Phòng | 12 tháng / khi thay đổi quy định BV Chính thức | QMS điện tử | L1-REG-02 → SOP-ADM-…; SOP-ITD-…; SOP-QMS-… → WI-ADM-…/WI-QMS-… → REC… |
| 8 | QC-ADM-01 | L1-ADM-01 | Quy chế làm việc / nhịp điều hành Phòng (tuần–tháng–quý–năm) | Tầng 1 / QC | Trưởng phòng | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-01 → SOP-ADM-01/02/03 → WI-ADM-01/02/03 → FM-ADM-01/02; LOG-ADM-01; REP-ADM-01/02/03/04 |
| 9 | QC-ADM-02 | L1-ADM-02 | Kế hoạch hoạt động năm | Tầng 1 / QC | Trưởng phòng (A); PTP1/PTP2 (R) | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-02 → SOP-ADM-01 → WI-ADM-01 → FM-ADM-01; LOG-ADM-01; REP-ADM-02/04 |
| 10 | QC-ADM-03 | L1-ADM-03 | Kế hoạch trung hạn 2026–2030 (nếu áp dụng) | Tầng 1 / QC | Trưởng phòng | Toàn Phòng | 12 tháng / khi cập nhật chiến lược Có điều kiện | QMS điện tử | L1-ADM-03 → SOP-ADM-01; SOP-QMS-05 → WI-ADM-01/03/04 → KPI-DASH-01; REP-ADM-03/04 |
| 11 | QC-ADM-04 | L1-ADM-04 | Chính sách quản trị dữ liệu & báo cáo điều hành | Tầng 1 / QC | PTP2 (CMMS/Đổi mới) + Tổ QLCL | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-04 → SOP-QMS-05; SOP-ITD-01 → WI-ADM-03/04; WI-ITD-01 → REP-ADM…; KPI-DASH-01; REP-ITD-01 |
| 12 | QC-HR-01 | L1-HR-01 | Khung năng lực & JD (Job descriptions) | Tầng 1 / QC | Trưởng phòng + Tổ HC–QLCL | Toàn Phòng | 12 tháng / khi thay đổi VTVL Chính thức | QMS điện tử | L1-HR-01 → SOP-QMS-03 → WI-HR-01 → REC-HR-01; FM-HR-01; REP-HR-01 |
| 13 | QC-SCM-01 | L1-SCM-01 | Chính sách SCM vật tư–TBYT (nguyên tắc cung ứng, tồn kho, truy xuất) | Tầng 1 / QC | PTP1 (SCM–Tài chính) | Nhóm SCM/Kho + phối hợp khoa phòng | 12 tháng Chính thức | QMS điện tử | L1-SCM-01 → SOP-SCM-01/…/07 → WI-SCM-… → FM/LOG/REP-SCM… |
| 14 | QC-SCM-02 | L1-SCM-02 | Chính sách kho & bảo quản (GSP nội bộ) | Tầng 1 / QC | PTP1 + Nhóm Kho | Kho trung tâm & kho vệ tinh | 12 tháng Chính thức | QMS điện tử | L1-SCM-02 → SOP-SCM-02/03/04/06 → WI-SCM-01/02/04 → LOG-SCM-…; REP-SCM-… |
| 15 | QC-SCM-03 | L1-SCM-03 | Chính sách phân phối/cấp phát (GDP/GSDP nội bộ) | Tầng 1 / QC | PTP1 + Nhóm Kho vận | Cấp phát nội viện | 12 tháng Chính thức | QMS điện tử | L1-SCM-03 → SOP-SCM-05 → WI-SCM-03 → FM/LOG/REP-SCM… |
| 16 | QC-SCM-04 | L1-SCM-04 | Chính sách quản lý NCC/HĐ & mức dịch vụ (SLA/OTIF) | Tầng 1 / QC | PTP1 + Nhóm ĐT–HĐ–NCC | Nhóm mua sắm/đấu thầu + kho | 12 tháng Chính thức | QMS điện tử | L1-SCM-04 → SOP-SCM-07 → WI-SCM-… → REP-SCM-04 |
| 17 | QC-HTM-01 | L1-HTM-01 | Chính sách quản trị vòng đời TBYT (Procurement→Decommissioning) | Tầng 1 / QC | PTP2 (HTM/CMMS) | Nhóm HTM/Workshop/đào tạo + phối hợp | 12 tháng Chính thức | QMS điện tử | L1-HTM-01 → SOP-HTM-01/…/06 → WI-HTM-… → FM/LOG/REP-HTM… |
| 18 | QC-HTM-02 | L1-HTM-02 | Chính sách kiểm kê–nomenclature–định danh ID/UDI | Tầng 1 / QC | PTP2 + Nhóm CMMS/IMMIS | Toàn Phòng + khoa sử dụng (phối hợp) | 12 tháng Chính thức | QMS điện tử | L1-HTM-02 → SOP-INV-01/02/03/04; SOP-CMMS-02 → WI-INV-…; WI-IMMIS-01 → FM-INV-…; REP-HTM… |
| 19 | QC-HTM-03 | L1-HTM-03 | Chính sách PM/Inspection/Calibration/CM & ưu tiên sửa chữa | Tầng 1 / QC | PTP2 + Workshop | HTM/Workshop + khoa sử dụng | 12 tháng Chính thức | QMS điện tử | L1-HTM-03 → SOP-MNT-…; SOP-CMMS-01/03/04 → WI-MNT/CMMS… → LOG/REP-MNT… |
| 20 | QC-CMMS-01 | L1-CMMS-01 | Chính sách vận hành CMMS/IMMIS trong QMS (bằng chứng, workflow, báo cáo) | Tầng 1 / QC | PTP2 + Nhóm CMMS/IMMIS | Toàn Phòng (liên quan dữ liệu) | 12 tháng Chính thức | QMS điện tử | L1-CMMS-01 → SOP-CMMS-01/…/05; SOP-IMMIS-… → WI-CMMS/IMMIS… → WO/Checklist/Report |
| 21 | QC-HTA-01 | L1-HTA-01 | Chính sách HTA/đánh giá công nghệ phục vụ quyết định đầu tư | Tầng 1 / QC | Trưởng phòng + PTP1/PTP2 | Nhóm kế hoạch/đầu tư/HTM | 24 tháng / khi thay đổi pháp lý Chính thức | QMS điện tử | L1-HTA-01 → SOP-HTM-01/02 → WI-ADM/WI-HTM → FM-PLAN…; REP-HTM-01 |
| 22 | QC-ITD-01 | L1-ITD-01 | Data dictionary & chuẩn dữ liệu (nomenclature/UDI/fields/validation rules) | Tầng 1 / QC | Nhóm CMMS/IMMIS | Toàn Phòng (dữ liệu dùng chung) | 12 tháng / khi thay đổi hệ thống Chính thức | Kho dữ liệu QMS | L1-ITD-01 → SOP-ITD-01; SOP-IMMIS-02 → WI-ITD-01; WI-IMMIS-01 → REP-ITD-01 |

| STT | Mã nội bộ | Mã nguồn | Tên tài liệu | Tầng/loại | Chủ sở hữu | Phạm vi | Rà soát / tình trạng | Nơi lưu | Liên kết dọc / ghi chú |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | PR-QMS-01 | SOP-QMS-01 | Kiểm soát tài liệu (Document control) | Tầng 2 / PR | Tổ HC–QLCL & Risk | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-QMS-03 → SOP-QMS-01 → WI-QMS-01 → FM-QMS-01/02; REC-QMS-01; LOG-QMS-01 |
| 2 | PR-QMS-02 | SOP-QMS-02 | Kiểm soát hồ sơ (Records management) | Tầng 2 / PR | Tổ HC–QLCL & Risk | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-QMS-03 → SOP-QMS-02 → WI-QMS-01 → REC…; LOG… |
| 3 | PR-QMS-03 | SOP-QMS-03 | Đào tạo & đánh giá năng lực (Training & competence) | Tầng 2 / PR | Tổ HC–QLCL & Risk | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-HR-01 → SOP-QMS-03 → WI-HR-01 → REC-HR-01; FM-HR-01; REP-HR-01 |
| 4 | PR-QMS-04 | SOP-QMS-04 | Audit nội bộ; NC; CAPA | Tầng 2 / PR | Tổ HC–QLCL & Risk | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-QMS-05 → SOP-QMS-04 → WI-QMS-02 → FM-AUD-01/02; REC-NC-01; REC-CAPA-01 |
| 5 | PR-QMS-05 | SOP-QMS-05 | Quản trị chỉ số & báo cáo điều hành (KPI/KPO; dashboard; kỳ báo cáo) | Tầng 2 / PR | Trưởng phòng + PTP1/PTP2 | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-04 → SOP-QMS-05 → WI-ADM-03/04 → REP-ADM…; KPI-DASH-01 |
| 6 | PR-ADM-01 | SOP-ADM-01 | Lập kế hoạch năm/quý/tháng & theo dõi thực hiện (M&E) | Tầng 2 / PR | Trưởng phòng | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-01/02/03 → SOP-ADM-01 → WI-ADM-01 → FM-ADM-01; LOG-ADM-01; REP-ADM-02/03/04 |
| 7 | PR-ADM-02 | SOP-ADM-02 | Giao việc–giám sát–đóng việc (workflow) | Tầng 2 / PR | Trưởng phòng | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-01 → SOP-ADM-02 → WI-ADM-02 → FM-ADM-02; LOG-ADM-01; REP-ADM-01 |
| 8 | PR-ADM-03 | SOP-ADM-03 | Quy trình họp/biên bản/ban hành thông báo kết luận | Tầng 2 / PR | Tổ HC–Văn thư–Tổng hợp | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-01 → SOP-ADM-03 → WI-ADM-02 → FM-ADM-03 (Biên bản); LOG-ADM-01 |
| 9 | PR-ADM-04 | SOP-ADM-04 | Quản trị truyền thông nội bộ & công văn đi/đến liên quan VT–TBYT | Tầng 2 / PR | Tổ HC–Văn thư–Tổng hợp | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-01 → SOP-ADM-04 → WI-ADM-05 (nếu áp dụng) → LOG-ADM-02 (Sổ công văn) |
| 10 | PR-ADM-05 | SOP-ADM-05 | Quản trị thay đổi (Change control) đối với SOP/WI/CMMS/IMMIS | Tầng 2 / PR | Tổ QLCL + Nhóm CMMS/IMMIS | Toàn Phòng | 12 tháng / khi thay đổi hệ thống Quy hoạch/nâng cao | QMS điện tử | L1-QMS-03/ L1-ADM-04 → SOP-ADM-05 → WI-QMS-01/WI-ITD-01 → FM-QMS-02; REC-QMS-01 |
| 11 | PR-SCM-01 | SOP-SCM-01 | Lập nhu cầu & tổng hợp kế hoạch mua sắm/cung ứng | Tầng 2 / PR | Nhóm KH–TC–BHYT/TBYT | SCM | 12 tháng Chính thức | QMS điện tử | L1-SCM-01 → SOP-SCM-01 → WI-SCM-05 → FM-SCM-01; REP-SCM-… |
| 12 | PR-SCM-02 | SOP-SCM-02 | Tiếp nhận hàng (inbound) & kiểm tra chứng từ/đối chiếu | Tầng 2 / PR | Nhóm Kho | SCM/Kho | 12 tháng Chính thức | QMS điện tử | L1-SCM-02 → SOP-SCM-02 → WI-SCM-01 → FM-SCM-02; REC-SCM-… |
| 13 | PR-SCM-03 | SOP-SCM-03 | Nhập kho, sắp xếp, bảo quản & kiểm soát điều kiện kho (GSP) | Tầng 2 / PR | Nhóm Kho | SCM/Kho | 12 tháng Chính thức | QMS điện tử | L1-SCM-02 → SOP-SCM-03 → WI-SCM-02 → LOG-SCM-02; LOG-SCM-03; LOG-SCM-01 |
| 14 | PR-SCM-04 | SOP-SCM-04 | Quản lý tồn kho: min–max/ROP; hạn dùng/lot; hàng chậm luân chuyển | Tầng 2 / PR | Nhóm Kho + KH–TC | SCM/Kho | 12 tháng Chính thức | QMS điện tử | L1-SCM-01/02 → SOP-SCM-04 → WI-SCM-06 → REP-SCM-01/03 |
| 15 | PR-SCM-05 | SOP-SCM-05 | Xuất kho/cấp phát (GDP/GSDP), bàn giao & truy vết | Tầng 2 / PR | Nhóm Kho vận | SCM/Kho + khoa sử dụng | 12 tháng Chính thức | QMS điện tử | L1-SCM-03 → SOP-SCM-05 → WI-SCM-03 → FM-SCM-04; REC-SCM-… |
| 16 | PR-SCM-06 | SOP-SCM-06 | Kiểm kê định kỳ/đột xuất; xử lý chênh lệch; báo cáo kiểm kê | Tầng 2 / PR | Nhóm Kho + Tổ QLCL | SCM/Kho | 12 tháng Chính thức | QMS điện tử | L1-SCM-02 → SOP-SCM-06 → WI-SCM-04 → FM-SCM-05; REC-SCM-01; REP-SCM-01 |
| 17 | PR-SCM-07 | SOP-SCM-07 | Quản lý NCC/HĐ: đánh giá, theo dõi SLA/OTIF, xử lý vi phạm | Tầng 2 / PR | Nhóm ĐT–HĐ–NCC | SCM | 12 tháng Chính thức | QMS điện tử | L1-SCM-04 → SOP-SCM-07 → WI-SCM-07 → REP-SCM-04 |
| 18 | PR-HTM-01 | SOP-HTM-01 | Thẩm định nhu cầu & lựa chọn/đầu tư TBYT (gắn HTA khi cần) | Tầng 2 / PR | Nhóm HTM + KH–TC | HTM | 12 tháng Chính thức | QMS điện tử | L1-HTM-01/L1-HTA-01 → SOP-HTM-01 → WI-HTM-03 → FM-PLAN…; REP-HTM-01 |
| 19 | PR-HTM-02 | SOP-HTM-02 | Tiếp nhận, lắp đặt, nghiệm thu (installation/acceptance) | Tầng 2 / PR | Nhóm HTM + Workshop | HTM/Workshop | 12 tháng Chính thức | QMS điện tử | L1-HTM-01 → SOP-HTM-02 → WI-HTM-01 → FM-ACC-01; REC-EQ-01 |
| 20 | PR-HTM-03 | SOP-HTM-03 | Kiểm tra ban đầu (initial inspection) & đăng ký tài sản/ID/UDI | Tầng 2 / PR | Nhóm HTM + CMMS/IMMIS | HTM/CMMS | 12 tháng Chính thức | QMS điện tử | L1-HTM-02 → SOP-HTM-03 → WI-HTM-02/WI-INV-02 → FM-INV…; REC-EQ-01 |
| 21 | PR-HTM-04 | SOP-HTM-04 | Đào tạo người sử dụng & bàn giao khai thác | Tầng 2 / PR | Nhóm Đào tạo–R&D + HTM | HTM/Đào tạo | 12 tháng Chính thức | QMS điện tử | L1-HTM-01 → SOP-HTM-04 → WI-HTM-04 → REC-HR-01; REP-HR-01 |
| 22 | PR-HTM-05 | SOP-HTM-05 | Theo dõi hiệu năng/hiệu suất & giám sát sau lưu hành/QA | Tầng 2 / PR | PTP2 + Tổ QLCL | HTM/Workshop | 12 tháng Chính thức | QMS điện tử | L1-HTM-01/03 → SOP-HTM-05 → WI-QMS-01 → REP-SAF-01; REP-DOWN-01 |
| 23 | PR-HTM-06 | SOP-HTM-06 | Loại bỏ/thu hồi/điều chuyển/thanh lý (decommissioning) | Tầng 2 / PR | Nhóm HTM + Kho TSCĐ | HTM/SCM | 12 tháng Chính thức | QMS điện tử | L1-HTM-01 → SOP-HTM-06 → WI-HTM-05 → REC-HTM-…; REP-HTM-01 |
| 24 | PR-CMMS-01 | SOP-CMMS-01 | Quản lý Work Order (tạo–duyệt–phân công–đóng; SLA; ưu tiên) | Tầng 2 / PR | Nhóm CMMS/IMMIS | HTM/Workshop | 12 tháng Chính thức | QMS điện tử | L1-CMMS-01 → SOP-CMMS-01 → WI-CMMS-01 → FM-WO-01; REP-WO-01 |
| 25 | PR-CMMS-02 | SOP-CMMS-02 | Quản trị master data: nomenclature/UDI, phân loại, trạng thái, parent–child | Tầng 2 / PR | Nhóm CMMS/IMMIS | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-HTM-02/L1-ITD-01 → SOP-CMMS-02 → WI-IMMIS-01 → REP-ITD-01 |
| 26 | PR-CMMS-03 | SOP-CMMS-03 | Quản lý PM/Inspection/Calibration & checklist trên hệ thống | Tầng 2 / PR | Workshop + CMMS | HTM/Workshop | 12 tháng Chính thức | QMS điện tử | L1-HTM-03 → SOP-CMMS-03 → WI-CMMS-02 → FM-MNT-…; FM-CAL-01; REP-MNT-01 |
| 27 | PR-CMMS-04 | SOP-CMMS-04 | Quản lý phụ tùng (spare parts): tồn kho, ROP/ROQ, liên kết model | Tầng 2 / PR | Kho kỹ thuật + CMMS | Workshop/SCM | 12 tháng Chính thức | QMS điện tử | L1-HTM-03 → SOP-CMMS-04 → WI-CMMS-03 → FM-SP-01; REP-SP-01 |
| 28 | PR-CMMS-05 | SOP-CMMS-05 | Hệ báo cáo & dashboard (asset/WO/PM/cost/downtime/vendor…) | Tầng 2 / PR | Nhóm CMMS/IMMIS | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-ADM-04 → SOP-CMMS-05 → WI-ADM-04 → KPI-DASH-01; REP-HTM/WO/MNT/COST/DOWN |
| 29 | PR-IMMIS-01 | SOP-IMMIS-01 | IMMIS: compliance tracking, predictive analysis, IoT/cloud interoperability | Tầng 2 / PR | PTP2 + Nhóm Đổi mới | Toàn Phòng | 12 tháng Quy hoạch/nâng cao | QMS điện tử | L1-CMMS-01 → SOP-IMMIS-01 → WI-IMMIS-02 → REP…; KPI-DASH-01 |
| 30 | PR-IMMIS-02 | SOP-IMMIS-02 | Di trú dữ liệu & chuẩn hóa dữ liệu (data migration; data governance; phân quyền) | Tầng 2 / PR | Nhóm CMMS/IMMIS | Toàn Phòng | 12 tháng / khi triển khai Quy hoạch/nâng cao | QMS điện tử | L1-ITD-01 → SOP-IMMIS-02 → WI-ITD-01 → REP-ITD-01 |
| 31 | PR-ITD-01 | SOP-ITD-01 | Quản trị chất lượng dữ liệu & phân quyền truy cập | Tầng 2 / PR | Nhóm CMMS/IMMIS + QLCL | Toàn Phòng | 12 tháng Quy hoạch/nâng cao | QMS điện tử | L1-ADM-04/L1-ITD-01 → SOP-ITD-01 → WI-ITD-01 → REP-ITD-01 |

| STT | Mã nội bộ | Mã nguồn | Tên tài liệu | Tầng/loại | Chủ sở hữu | Phạm vi | Rà soát / tình trạng | Nơi lưu | Liên kết dọc / ghi chú |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | JD-ADM-01 | JD-ADM-01 | JD Hành chính–Văn thư–Tổng hợp (kiểm soát văn bản, nhịp điều hành) | Tầng 3 / JD | Tổ HC–Văn thư | Nhóm ADM | 12 tháng / khi đổi VTVL Chính thức | QMS điện tử | L1-HR-01 → SOP-ADM-…/SOP-QMS-… → JD-ADM-01 → FM/LOG-ADM…; FM/REC-QMS… |
| 2 | JD-QMS-01 | JD-QMS-01 | JD QLCL/QMS (document control, audit, NC/CAPA) | Tầng 3 / JD | Tổ HC–QLCL | QMS | 12 tháng Chính thức | QMS điện tử | L1-QMS-… → SOP-QMS-01/02/04 → JD-QMS-01 → FM-AUD…; REC-NC/CAPA… |
| 3 | JD-SCM-01 | JD-SCM-01 | JD Kế hoạch cung ứng–tổng hợp nhu cầu | Tầng 3 / JD | Nhóm KH–TC | SCM | 12 tháng Chính thức | QMS điện tử | L1-SCM-… → SOP-SCM-01 → JD-SCM-01 → FM-SCM-01; REP-SCM… |
| 4 | JD-SCM-02 | JD-SCM-02 | JD Kho trung tâm & Kho vận (GSP/GDP/GSDP) | Tầng 3 / JD | Nhóm Kho | SCM/Kho | 12 tháng Chính thức | QMS điện tử | L1-SCM-02/03 → SOP-SCM-02/03/05/06 → JD-SCM-02 → LOG-SCM…; FM-SCM… |
| 5 | JD-SCM-03 | JD-SCM-03 | JD Đấu thầu–Hợp đồng–NCC (SLA/OTIF) | Tầng 3 / JD | Nhóm ĐT–HĐ–NCC | SCM | 12 tháng Chính thức | QMS điện tử | L1-SCM-04 → SOP-SCM-07 → JD-SCM-03 → REP-SCM-04 |
| 6 | JD-HTM-01 | JD-HTM-01 | JD Quản trị vòng đời TBYT (HTM lifecycle) | Tầng 3 / JD | Nhóm HTM | HTM | 12 tháng Chính thức | QMS điện tử | L1-HTM-01 → SOP-HTM-… → JD-HTM-01 → FM-INV/PLAN/PARC/ACC…; REP-HTM… |
| 7 | JD-WS-01 | JD-WS-01 | JD Workshop (PM/CM/inspection/calibration) | Tầng 3 / JD | Workshop | Workshop/HTM | 12 tháng Chính thức | QMS điện tử | L1-HTM-03 → SOP-CMMS-01/03/04 → JD-WS-01 → WO/Checklist/LOG/REP… |
| 8 | JD-CMMS-01 | JD-CMMS-01 | JD Quản trị CMMS/IMMIS (master data, workflow, báo cáo, phân quyền) | Tầng 3 / JD | Nhóm CMMS/IMMIS | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | L1-CMMS-01/L1-ITD-01 → SOP-CMMS-…/SOP-ITD-01 → JD-CMMS-01 → REP-ITD-01; KPI-DASH-01 |
| 9 | WI-QMS-01 | WI-QMS-01 | Hướng dẫn mã hóa, ban hành, thu hồi, lưu trữ, số hóa tài liệu/hồ sơ | Tầng 3 / WI | Tổ HC–QLCL | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-QMS-01/02 → WI-QMS-01 → FM-QMS-01/02; REC-QMS-01; LOG-QMS-01 |
| 10 | WI-QMS-02 | WI-QMS-02 | Thực hiện audit theo checklist; lập NC/CAPA & theo dõi | Tầng 3 / WI | Tổ HC–QLCL | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-QMS-04 → WI-QMS-02 → FM-AUD-01/02; REC-NC-01; REC-CAPA-01 |
| 11 | WI-HR-01 | WI-HR-01 | Lập kế hoạch đào tạo; đánh giá năng lực; ghi nhận hồ sơ | Tầng 3 / WI | Tổ HC–QLCL | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-QMS-03 → WI-HR-01 → REC-HR-01; FM-HR-01; REP-HR-01 |
| 12 | WI-ADM-01 | WI-ADM-01 | Hướng dẫn lập kế hoạch theo mẫu chuẩn | Tầng 3 / WI | Tổ HC–Tổng hợp | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-ADM-01 → WI-ADM-01 → FM-ADM-01; LOG-ADM-01 |
| 13 | WI-ADM-02 | WI-ADM-02 | Soạn kết luận họp, giao việc, đóng việc theo bằng chứng | Tầng 3 / WI | Tổ HC–Tổng hợp | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-ADM-02/03 → WI-ADM-02 → FM-ADM-02/03; LOG-ADM-01 |
| 14 | WI-ADM-03 | WI-ADM-03 | Lập báo cáo định kỳ; quy tắc số liệu | Tầng 3 / WI | Tổ HC–Tổng hợp + PTP1/PTP2 | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-QMS-05 → WI-ADM-03 → REP-ADM-01/02/03/04 |
| 15 | WI-ADM-04 | WI-ADM-04 | Quản trị KPI/KPO và cập nhật dashboard (quy tắc dữ liệu; thời điểm chốt; phê duyệt) | Tầng 3 / WI | PTP2 + CMMS/IMMIS | Toàn Phòng | 12 tháng Quy hoạch/nâng cao | QMS điện tử | SOP-QMS-05/SOP-CMMS-05 → WI-ADM-04 → KPI-DASH-01; REP… |
| 16 | WI-SCM-01 | WI-SCM-01 | Tiếp nhận hàng & kiểm tra đối chiếu (chứng từ/nhãn/lot/hạn) | Tầng 3 / WI | Nhóm Kho | SCM/Kho | 12 tháng Chính thức | QMS điện tử | SOP-SCM-02 → WI-SCM-01 → FM-SCM-02; REC-SCM… |
| 17 | WI-SCM-02 | WI-SCM-02 | Nhập kho/xếp kho/bảo quản (GSP) & xử lý sai lệch | Tầng 3 / WI | Nhóm Kho | SCM/Kho | 12 tháng Chính thức | QMS điện tử | SOP-SCM-03 → WI-SCM-02 → LOG-SCM-01/02/03 |
| 18 | WI-SCM-03 | WI-SCM-03 | Xuất kho/cấp phát & bàn giao nội viện (GDP/GSDP) | Tầng 3 / WI | Nhóm Kho vận | SCM/Kho | 12 tháng Chính thức | QMS điện tử | SOP-SCM-05 → WI-SCM-03 → FM-SCM-04; LOG… |
| 19 | WI-SCM-04 | WI-SCM-04 | Kiểm kê & đối soát chênh lệch | Tầng 3 / WI | Nhóm Kho + QLCL | SCM/Kho | 12 tháng Chính thức | QMS điện tử | SOP-SCM-06 → WI-SCM-04 → FM-SCM-05; REC-SCM-01 |
| 20 | WI-HTM-01 | WI-HTM-01 | Tiếp nhận–lắp đặt–nghiệm thu tại hiện trường (site acceptance) | Tầng 3 / WI | Nhóm HTM | HTM | 12 tháng Chính thức | QMS điện tử | SOP-HTM-02 → WI-HTM-01 → FM-ACC-01; REC-EQ-01 |
| 21 | WI-HTM-02 | WI-HTM-02 | Kiểm tra ban đầu (initial inspection): an toàn/hiệu năng; đủ điều kiện sử dụng | Tầng 3 / WI | Workshop + HTM | HTM/Workshop | 12 tháng Chính thức | QMS điện tử | SOP-HTM-03 → WI-HTM-02 → FM-INS-…; REP-SAF-01 |
| 22 | WI-CMMS-01 | WI-CMMS-01 | Tạo Work Order; phân loại ưu tiên; đóng WO; ghi nhận nhân công/vật tư | Tầng 3 / WI | Nhóm CMMS/IMMIS | Workshop/HTM | 12 tháng Chính thức | QMS điện tử | SOP-CMMS-01 → WI-CMMS-01 → FM-WO-01; REP-WO-01 |
| 23 | WI-CMMS-02 | WI-CMMS-02 | Lập lịch PM; checklist; ghi nhận PM theo trường dữ liệu bắt buộc | Tầng 3 / WI | Workshop + CMMS | Workshop/HTM | 12 tháng Chính thức | QMS điện tử | SOP-CMMS-03 → WI-CMMS-02 → FM-MNT-02; LOG-MNT-01 |
| 24 | WI-CMMS-03 | WI-CMMS-03 | Quản trị phụ tùng: nhập–xuất, ROP/ROQ, liên kết thiết bị | Tầng 3 / WI | Kho kỹ thuật + CMMS | Workshop/SCM | 12 tháng Chính thức | QMS điện tử | SOP-CMMS-04 → WI-CMMS-03 → FM-SP-01; REP-SP-01 |
| 25 | WI-IMMIS-01 | WI-IMMIS-01 | Chuẩn hóa nomenclature/UDI & quy tắc chất lượng dữ liệu | Tầng 3 / WI | CMMS/IMMIS | Toàn Phòng | 12 tháng Quy hoạch/nâng cao | QMS điện tử | SOP-CMMS-02/SOP-IMMIS-02 → WI-IMMIS-01 → REP-ITD-01 |
| 26 | WI-ITD-01 | WI-ITD-01 | Kiểm tra chất lượng dữ liệu trước khi chốt báo cáo | Tầng 3 / WI | CMMS/IMMIS + QLCL | Toàn Phòng | 12 tháng Quy hoạch/nâng cao | QMS điện tử | SOP-ITD-01 → WI-ITD-01 → REP-ITD-01 |

| STT | Mã nội bộ | Mã nguồn | Tên tài liệu | Tầng/loại | Chủ sở hữu | Phạm vi | Rà soát / tình trạng | Nơi lưu | Liên kết dọc / ghi chú |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | BM-QMS-01 | FM-QMS-01 | Danh mục kiểm soát tài liệu (Master List) | Tầng 4 / BM | Tổ HC–QLCL | Toàn Phòng | 06–12 tháng Chính thức | QMS điện tử | SOP-QMS-01 → FM-QMS-01 |
| 2 | BM-QMS-02 | FM-QMS-02 | Phiếu đề nghị ban hành/sửa đổi/thu hồi | Tầng 4 / BM | Tổ HC–QLCL | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-QMS-01 → WI-QMS-01 → FM-QMS-02 |
| 3 | HS-REC-QMS-01 | REC-QMS-01 | Hồ sơ phiên bản (revision record) | Tầng 4 / HS | Tổ HC–QLCL | Toàn Phòng | Theo phát sinh Chính thức | QMS điện tử | SOP-QMS-01 → REC-QMS-01 |
| 4 | HS-LOG-QMS-01 | LOG-QMS-01 | Nhật ký phân phối/thu hồi (Controlled copy) | Tầng 4 / HS | Tổ HC–QLCL | Toàn Phòng | Theo phát sinh Chính thức | QMS điện tử | SOP-QMS-01 → LOG-QMS-01 |
| 5 | BM-AUD-01 | FM-AUD-01 | Kế hoạch audit nội bộ | Tầng 4 / BM | Tổ HC–QLCL | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-QMS-04 → FM-AUD-01 |
| 6 | BM-AUD-02 | FM-AUD-02 | Checklist audit | Tầng 4 / BM | Tổ HC–QLCL | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-QMS-04 → WI-QMS-02 → FM-AUD-02 |
| 7 | HS-REC-NC-01 | REC-NC-01 | Phiếu không phù hợp (NC) | Tầng 4 / HS | Tổ HC–QLCL | Toàn Phòng | Theo phát sinh Chính thức | QMS điện tử | SOP-QMS-04 → WI-QMS-02 → REC-NC-01 |
| 8 | HS-REC-CAPA-01 | REC-CAPA-01 | Kế hoạch CAPA & theo dõi | Tầng 4 / HS | Tổ HC–QLCL | Toàn Phòng | Theo phát sinh Chính thức | QMS điện tử | SOP-QMS-04 → WI-QMS-02 → REC-CAPA-01 |
| 9 | BM-ADM-01 | FM-ADM-01 | Mẫu kế hoạch tháng/quý/năm | Tầng 4 / BM | Tổ HC–Tổng hợp | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-ADM-01 → WI-ADM-01 → FM-ADM-01 |
| 10 | HS-LOG-ADM-01 | LOG-ADM-01 | Action list/Tracker (giao việc–theo dõi–đóng việc) | Tầng 4 / HS | Tổ HC–Tổng hợp | Toàn Phòng | Theo kỳ họp/tuần Chính thức | QMS điện tử | SOP-ADM-02/03 → WI-ADM-02 → LOG-ADM-01 |
| 11 | BM-ADM-02 | FM-ADM-02 | Phiếu giao việc/phiếu đề nghị xử lý | Tầng 4 / BM | Tổ HC–Tổng hợp | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-ADM-02 → WI-ADM-02 → FM-ADM-02 |
| 12 | HS-REP-ADM-01 | REP-ADM-01 | Báo cáo tuần | Tầng 4 / HS | Tổ HC–Tổng hợp | Toàn Phòng | 12 tháng (mẫu) Chính thức | QMS điện tử | SOP-ADM-02 → WI-ADM-03 → REP-ADM-01 |
| 13 | HS-REP-ADM-02 | REP-ADM-02 | Báo cáo tháng | Tầng 4 / HS | Tổ HC–Tổng hợp | Toàn Phòng | 12 tháng (mẫu) Chính thức | QMS điện tử | SOP-ADM-01/05 → WI-ADM-03 → REP-ADM-02 |
| 14 | HS-REP-ADM-03 | REP-ADM-03 | Báo cáo quý | Tầng 4 / HS | Tổ HC–Tổng hợp | Toàn Phòng | 12 tháng (mẫu) Chính thức | QMS điện tử | SOP-QMS-05 → WI-ADM-03/04 → REP-ADM-03 |
| 15 | HS-REP-ADM-04 | REP-ADM-04 | Báo cáo năm | Tầng 4 / HS | Trưởng phòng | Toàn Phòng | 12 tháng (mẫu) Chính thức | QMS điện tử | SOP-ADM-01/05 → WI-ADM-03 → REP-ADM-04 |
| 16 | KPI-DASH-01 | KPI-DASH-01 | Dashboard KPI/KPO (QMS/SCM/HTM/CMMS) | Tầng 4 / KPI | PTP2 + CMMS/IMMIS | Toàn Phòng | Theo kỳ chốt số liệu Quy hoạch/nâng cao | Hệ thống BI/CMMS | SOP-QMS-05/SOP-CMMS-05 → WI-ADM-04 → KPI-DASH-01 |
| 17 | HS-REC-HR-01 | REC-HR-01 | Hồ sơ đào tạo (training records) | Tầng 4 / HS | Tổ HC–QLCL | Toàn Phòng | Theo phát sinh Chính thức | QMS điện tử | SOP-QMS-03 → WI-HR-01 → REC-HR-01 |
| 18 | BM-HR-01 | FM-HR-01 | Phiếu đánh giá năng lực | Tầng 4 / BM | Tổ HC–QLCL | Toàn Phòng | 12 tháng Chính thức | QMS điện tử | SOP-QMS-03 → WI-HR-01 → FM-HR-01 |
| 19 | HS-REP-HR-01 | REP-HR-01 | Báo cáo đào tạo/năng lực | Tầng 4 / HS | Tổ HC–QLCL | Toàn Phòng | 12 tháng (mẫu) Chính thức | QMS điện tử | SOP-QMS-03 → WI-HR-01 → REP-HR-01 |
| 20 | BM-INV-01 | FM-INV-01 | Inventory List (Danh mục thiết bị) | Tầng 4 / BM | Nhóm HTM + CMMS | HTM | 24 tháng Chính thức | QMS/CMMS | SOP-INV-01 → WI-INV-… → FM-INV-01 |
| 21 | BM-INV-02 | FM-INV-02 | Inventory collection form (Phiếu thu thập kiểm kê) | Tầng 4 / BM | Nhóm HTM | HTM | 24 tháng Chính thức | QMS điện tử | SOP-INV-01 → WI-INV-01 → FM-INV-02 |
| 22 | BM-INV-03 | FM-INV-03 | Equipment documentation checklist | Tầng 4 / BM | Nhóm HTM | HTM | 24 tháng Chính thức | QMS điện tử | SOP-INV-01 → WI-INV-01 → FM-INV-03 |
| 23 | BM-PLAN-01 | FM-PLAN-01 | Request for equipment (new/renewal) | Tầng 4 / BM | KH–TC + HTM | HTM/SCM | 24 tháng Chính thức | QMS điện tử | SOP-HTM-01 → WI-ADM/WI-HTM → FM-PLAN-01 |
| 24 | BM-PLAN-02 | FM-PLAN-02 | Long-term equipment planning table | Tầng 4 / BM | KH–TC + HTM | HTM | 24 tháng Chính thức | QMS điện tử | SOP-ADM-01/SOP-HTM-01 → WI-ADM-01 → FM-PLAN-02 |
| 25 | BM-PLAN-03 | FM-PLAN-03 | Technical feasibility checklist | Tầng 4 / BM | HTM | HTM | 24 tháng Chính thức | QMS điện tử | SOP-HTM-01 → WI-HTM-03 → FM-PLAN-03 |
| 26 | BM-PLAN-04 | FM-PLAN-04 | Financial feasibility table | Tầng 4 / BM | KH–TC | HTM | 24 tháng Chính thức | QMS điện tử | SOP-HTM-01 → WI-ADM-01 → FM-PLAN-04 |
| 27 | BM-PROC-01 | FM-PROC-01 | Specification checklist | Tầng 4 / BM | ĐT–HĐ–NCC + HTM | SCM/HTM | 24 tháng Chính thức | QMS điện tử | SOP-HTM-01/SOP-SCM-… → WI-… → FM-PROC-01 |
| 28 | BM-PROC-02 | FM-PROC-02 | Checklist requirements for tender | Tầng 4 / BM | ĐT–HĐ–NCC | SCM | 24 tháng Chính thức | QMS điện tử | SOP-SCM-… → WI-… → FM-PROC-02 |
| 29 | BM-PROC-03 | FM-PROC-03 | Evaluation template | Tầng 4 / BM | ĐT–HĐ–NCC + HTM | SCM/HTM | 24 tháng Chính thức | QMS điện tử | SOP-SCM-…/SOP-HTM-… → WI-… → FM-PROC-03 |
| 30 | BM-PROC-04 | FM-PROC-04 | Procurement contract checklist | Tầng 4 / BM | ĐT–HĐ–NCC | SCM | 24 tháng Chính thức | QMS điện tử | SOP-SCM-07 → WI-… → FM-PROC-04 |
| 31 | BM-ACC-01 | FM-ACC-01 | Acceptance form (nghiệm thu/tiếp nhận) | Tầng 4 / BM | HTM + Workshop | HTM | 24 tháng Chính thức | QMS điện tử | SOP-HTM-02 → WI-HTM-01 → FM-ACC-01 |
| 32 | BM-MNT-01 | FM-MNT-01 | Preventive maintenance schedule / PPM schedule | Tầng 4 / BM | Workshop | Workshop | 24 tháng Chính thức | QMS/CMMS | SOP-CMMS-03 → WI-CMMS-02 → FM-MNT-01 |
| 33 | BM-MNT-02 | FM-MNT-02 | Preventive maintenance checklist/sheet | Tầng 4 / BM | Workshop | Workshop | 24 tháng Chính thức | QMS/CMMS | SOP-CMMS-03 → WI-CMMS-02 → FM-MNT-02 |
| 34 | BM-REQ-01 | FM-REQ-01 | Repair/maintenance request form (từ khoa) | Tầng 4 / BM | Workshop | Toàn viện (khoa gửi) | 24 tháng Chính thức | QMS/CMMS | SOP-CMMS-01 → WI-CMMS-01 → FM-REQ-01 |
| 35 | BM-WO-01 | FM-WO-01 | Work order / Job card / Service card | Tầng 4 / BM | Workshop + CMMS | Workshop | 24 tháng Chính thức | CMMS | SOP-CMMS-01 → WI-CMMS-01 → FM-WO-01 |
| 36 | HS-REC-EQ-01 | REC-EQ-01 | Equipment history card/file (hồ sơ lịch sử thiết bị) | Tầng 4 / HS | HTM + Workshop | HTM/Workshop | Theo vòng đời tài sản Chính thức | QMS/CMMS | SOP-HTM-…/SOP-CMMS-… → WI-… → REC-EQ-01 |
| 37 | HS-LOG-WS-01 | LOG-WS-01 | Workshop register / Job-registration log-book | Tầng 4 / HS | Workshop | Workshop | Theo phát sinh Chính thức | QMS/CMMS | SOP-CMMS-01 → WI-CMMS-01 → LOG-WS-01 |
| 38 | BM-SP-01 | FM-SP-01 | Spare part purchase/order form; store ledger card | Tầng 4 / BM | Kho kỹ thuật | Workshop/SCM | 24 tháng Chính thức | QMS/SCM | SOP-CMMS-04 → WI-CMMS-03 → FM-SP-01 |
| 39 | HS-LOG-MNT-01 | LOG-MNT-01 | PM log (nhật ký PM theo thiết bị) | Tầng 4 / HS | Workshop | Workshop | Theo phát sinh Chính thức | CMMS | SOP-CMMS-03 → WI-CMMS-02 → LOG-MNT-01 |
| 40 | HS-LOG-MNT-02 | LOG-MNT-02 | Corrective maintenance log | Tầng 4 / HS | Workshop | Workshop | Theo phát sinh Chính thức | CMMS | SOP-CMMS-01 → WI-CMMS-01 → LOG-MNT-02 |
| 41 | BM-CAL-01 | FM-CAL-01 | Biên bản hiệu chuẩn/kiểm tra + chứng chỉ đính kèm | Tầng 4 / BM | Workshop | Workshop/HTM | 24 tháng Chính thức | QMS/CMMS | SOP-CMMS-03 → WI-… → FM-CAL-01 |
| 42 | BM-INC-01 | FM-INC-01 | Phiếu sự cố/NC/rủi ro liên quan thiết bị | Tầng 4 / BM | QLCL + HTM | Toàn Phòng | 24 tháng Chính thức | QMS điện tử | SOP-QMS-04/SOP-HTM-05 → WI-QMS-02 → FM-INC-01 |
| 43 | HS-REP-SCM-01 | REP-SCM-01 | Báo cáo tồn kho (mức tồn, chậm luân chuyển, cận hạn/hết hạn, sai lệch) | Tầng 4 / HS | PTP1 + Kho | SCM | 12 tháng (mẫu) Chính thức | SCM/BI | SOP-SCM-04/06 → WI-SCM-… → REP-SCM-01 |
| 44 | HS-REP-SCM-02 | REP-SCM-02 | Báo cáo cấp phát/tiêu thụ theo khoa; cảnh báo bất thường | Tầng 4 / HS | PTP1 + Kho | SCM | 12 tháng (mẫu) Chính thức | SCM/BI | SOP-SCM-05 → WI-SCM-03 → REP-SCM-02 |
| 45 | HS-REP-SCM-03 | REP-SCM-03 | Báo cáo hiệu suất kho (inventory accuracy, vòng quay, lead time xử lý) | Tầng 4 / HS | PTP1 + KH–TC | SCM | 12 tháng (mẫu) Chính thức | SCM/BI | SOP-SCM-03/04/06 → WI-SCM-… → REP-SCM-03 |
| 46 | HS-REP-SCM-04 | REP-SCM-04 | Báo cáo NCC: OTIF/SLA, chất lượng giao hàng, khiếu nại/vi phạm | Tầng 4 / HS | ĐT–HĐ–NCC | SCM | 12 tháng (mẫu) Quy hoạch/nâng cao | SCM/BI | SOP-SCM-07 → WI-SCM-07 → REP-SCM-04 |
| 47 | HS-REP-HTM-01 | REP-HTM-01 | Báo cáo vòng đời tài sản & TCO theo thiết bị/nhóm | Tầng 4 / HS | PTP2 + CMMS | HTM | 12 tháng (mẫu) Chính thức | CMMS/BI | SOP-CMMS-05 → WI-ADM-04 → REP-HTM-01 |
| 48 | HS-REP-MNT-01 | REP-MNT-01 | Báo cáo PM compliance (đúng hạn/quá hạn; kế hoạch PM) | Tầng 4 / HS | Workshop + CMMS | HTM/Workshop | 12 tháng (mẫu) Chính thức | CMMS | SOP-CMMS-03/05 → WI-CMMS-02 → REP-MNT-01 |
| 49 | HS-REP-WO-01 | REP-WO-01 | Báo cáo Work Orders (backlog, thời gian hoàn thành, open/closed) | Tầng 4 / HS | Workshop + CMMS | Workshop | 12 tháng (mẫu) Chính thức | CMMS | SOP-CMMS-01/05 → WI-CMMS-01 → REP-WO-01 |
| 50 | HS-REP-SAF-01 | REP-SAF-01 | Báo cáo an toàn & tuân thủ (inspection/certificates/alerts) | Tầng 4 / HS | Workshop + QLCL | HTM/Workshop | 12 tháng (mẫu) Chính thức | CMMS/QMS | SOP-HTM-05/SOP-CMMS-03 → WI-… → REP-SAF-01 |
| 51 | HS-REP-SP-01 | REP-SP-01 | Báo cáo phụ tùng (stock level, reorder, turnover ratio) | Tầng 4 / HS | Kho kỹ thuật + CMMS | Workshop/SCM | 12 tháng (mẫu) Chính thức | CMMS/SCM | SOP-CMMS-04/05 → WI-CMMS-03 → REP-SP-01 |
| 52 | HS-REP-LAB-01 | REP-LAB-01 | Báo cáo nhân công kỹ thuật (labour hours, efficiency, training status) | Tầng 4 / HS | Workshop + QLCL | Workshop | 12 tháng (mẫu) Chính thức | CMMS | SOP-CMMS-05 → WI-… → REP-LAB-01 |
| 53 | HS-REP-COST-01 | REP-COST-01 | Báo cáo chi phí bảo trì (labour vs parts; budget vs actual; cost ratio) | Tầng 4 / HS | PTP2 + KH–TC | HTM/Workshop | 12 tháng (mẫu) Chính thức | CMMS/BI | SOP-CMMS-05 → WI-… → REP-COST-01 |
| 54 | HS-REP-DOWN-01 | REP-DOWN-01 | Báo cáo downtime: xu hướng; RCA; thiết bị lỗi nhiều | Tầng 4 / HS | Workshop + CMMS | HTM/Workshop | 12 tháng (mẫu) Quy hoạch/nâng cao | CMMS/BI | SOP-CMMS-05 → WI-… → REP-DOWN-01 |
| 55 | HS-REP-ITD-01 | REP-ITD-01 | Báo cáo chất lượng dữ liệu (thiếu trường, sai mã, trùng lặp, sai trạng thái) | Tầng 4 / HS | CMMS/IMMIS | Toàn Phòng | 12 tháng (mẫu) Quy hoạch/nâng cao | BI/QMS | SOP-ITD-01/SOP-IMMIS-02 → WI-ITD-01 → REP-ITD-01 |

